# Tamil Nadu Generation and Distribution Corporation (TANGEDCO)
## Operational Work Order & Electrical Feeder Hazard Directive
**Division**: Coimbatore Metro EDC | **Sub-Division**: Ganapathy Section (North Zone)  
**Ward**: 29 | **Total Flagged Poles**: 73 Units | **Total Estimated Outlay**: ₹938,500 INR

---

### 1. Statutory Summary & Safety Mandate
Under CEA (Measures Relating to Safety and Electric Supply) Regulations 2023, overhead low-tension (LT) distribution lines must maintain clearances free from structural strain induced by unauthorized telecommunication, broadband optical fiber, and cable TV wires.

An automated visual infrastructure audit across Ward 29 identified **73 utility poles** requiring immediate municipal delacing, structural re-tensioning, or complete conversion to Aerial Bundled Conductor (ABC) cables.

### 2. High-Burden Corridor Overview
1. **ST08 (Raja Street - Sanganur Road)**: 20 Poles | Cable Burden Index: 100/100 | Transformer Capacity: 1500 kVA (6 units) | Priority: P1-Critical
2. **ST06 (KRG Nagar - Kattabomman Street)**: 13 Poles | Cable Burden Index: 85/100 | Transformer Capacity: 500 kVA (2 units) | Priority: P1-Critical
3. **ST03 (Ganapathy Pudur 3rd Street)**: 10 Poles | Cable Burden Index: 75/100 | Transformer Capacity: 500 kVA (2 units) | Priority: P2-High

### 3. Detailed Work Order Dispatch Schedule (Priority P1 & P2 Extract)

| Work Order ID | Asset ID | Street ID & Name | Latitude, Longitude | Priority | Defect Severity | Action Required | Cost (INR) |
|---|---|---|---|---|---|---|---|
| `WO-TANGEDCO-0001` | `POLE-ST01-001` | ST01 - Sathy Road (NH 948) | `11.035355, 76.973424` | **P2-High** | Structural / Conductor Wear | Pole vertical alignment verification; inspect earthing wire; treat base corrosion | ₹8,000 |
| `WO-TANGEDCO-0002` | `POLE-ST01-002` | ST01 - Sathy Road (NH 948) | `11.035072, 76.973506` | **P2-High** | Structural / Conductor Wear | Pole vertical alignment verification; inspect earthing wire; treat base corrosion | ₹8,000 |
| `WO-TANGEDCO-0003` | `POLE-ST01-003` | ST01 - Sathy Road (NH 948) | `11.03479, 76.973588` | **P2-High** | Structural / Conductor Wear | Pole vertical alignment verification; inspect earthing wire; treat base corrosion | ₹8,000 |
| `WO-TANGEDCO-0004` | `POLE-ST01-004` | ST01 - Sathy Road (NH 948) | `11.034507, 76.97367` | **P2-High** | Structural / Conductor Wear | Pole vertical alignment verification; inspect earthing wire; treat base corrosion | ₹8,000 |
| `WO-TANGEDCO-0005` | `POLE-ST01-005` | ST01 - Sathy Road (NH 948) | `11.034225, 76.973752` | **P2-High** | Structural / Conductor Wear | Pole vertical alignment verification; inspect earthing wire; treat base corrosion | ₹8,000 |
| `WO-TANGEDCO-0006` | `POLE-ST01-006` | ST01 - Sathy Road (NH 948) | `11.033942, 76.973833` | **P2-High** | Structural / Conductor Wear | Pole vertical alignment verification; inspect earthing wire; treat base corrosion | ₹8,000 |
| `WO-TANGEDCO-0007` | `POLE-ST01-007` | ST01 - Sathy Road (NH 948) | `11.03366, 76.973915` | **P2-High** | Structural / Conductor Wear | Pole vertical alignment verification; inspect earthing wire; treat base corrosion | ₹8,000 |
| `WO-TANGEDCO-0008` | `POLE-ST01-008` | ST01 - Sathy Road (NH 948) | `11.033377, 76.973997` | **P2-High** | Structural / Conductor Wear | Pole vertical alignment verification; inspect earthing wire; treat base corrosion | ₹8,000 |
| `WO-TANGEDCO-0009` | `POLE-ST01-009` | ST01 - Sathy Road (NH 948) | `11.033095, 76.974079` | **P2-High** | Structural / Conductor Wear | Pole vertical alignment verification; inspect earthing wire; treat base corrosion | ₹8,000 |
| `WO-TANGEDCO-0010` | `POLE-ST01-010` | ST01 - Sathy Road (NH 948) | `11.032812, 76.974161` | **P2-High** | Structural / Conductor Wear | Pole vertical alignment verification; inspect earthing wire; treat base corrosion | ₹8,000 |
| `WO-TANGEDCO-0022` | `POLE-ST03-001` | ST03 - Ganapathy Pudur 3rd Street | `11.033632, 76.974801` | **P2-High** | Moderate Telecom Cable Burden | ISP cable audit; remove dead fiber loops; install standardized cable management brackets | ₹9,500 |
| `WO-TANGEDCO-0023` | `POLE-ST03-002` | ST03 - Ganapathy Pudur 3rd Street | `11.033495, 76.974958` | **P2-High** | Moderate Telecom Cable Burden | ISP cable audit; remove dead fiber loops; install standardized cable management brackets | ₹9,500 |
| `WO-TANGEDCO-0024` | `POLE-ST03-003` | ST03 - Ganapathy Pudur 3rd Street | `11.033358, 76.975115` | **P2-High** | Moderate Telecom Cable Burden | ISP cable audit; remove dead fiber loops; install standardized cable management brackets | ₹9,500 |
| `WO-TANGEDCO-0025` | `POLE-ST03-004` | ST03 - Ganapathy Pudur 3rd Street | `11.033221, 76.975271` | **P2-High** | Moderate Telecom Cable Burden | ISP cable audit; remove dead fiber loops; install standardized cable management brackets | ₹9,500 |
| `WO-TANGEDCO-0026` | `POLE-ST03-005` | ST03 - Ganapathy Pudur 3rd Street | `11.033084, 76.975428` | **P2-High** | Moderate Telecom Cable Burden | ISP cable audit; remove dead fiber loops; install standardized cable management brackets | ₹9,500 |
| `WO-TANGEDCO-0027` | `POLE-ST03-006` | ST03 - Ganapathy Pudur 3rd Street | `11.032948, 76.975585` | **P2-High** | Moderate Telecom Cable Burden | ISP cable audit; remove dead fiber loops; install standardized cable management brackets | ₹9,500 |
| `WO-TANGEDCO-0028` | `POLE-ST03-007` | ST03 - Ganapathy Pudur 3rd Street | `11.032811, 76.975742` | **P2-High** | Moderate Telecom Cable Burden | ISP cable audit; remove dead fiber loops; install standardized cable management brackets | ₹9,500 |
| `WO-TANGEDCO-0029` | `POLE-ST03-008` | ST03 - Ganapathy Pudur 3rd Street | `11.032674, 76.975898` | **P2-High** | Moderate Telecom Cable Burden | ISP cable audit; remove dead fiber loops; install standardized cable management brackets | ₹9,500 |
| `WO-TANGEDCO-0030` | `POLE-ST03-009` | ST03 - Ganapathy Pudur 3rd Street | `11.032537, 76.976055` | **P2-High** | Moderate Telecom Cable Burden | ISP cable audit; remove dead fiber loops; install standardized cable management brackets | ₹9,500 |
| `WO-TANGEDCO-0031` | `POLE-ST03-010` | ST03 - Ganapathy Pudur 3rd Street | `11.0324, 76.976212` | **P2-High** | Moderate Telecom Cable Burden | ISP cable audit; remove dead fiber loops; install standardized cable management brackets | ₹9,500 |
| `WO-TANGEDCO-0043` | `POLE-ST05-001` | ST05 - Gopalasamy Kovil Street | `11.034497, 76.971928` | **P2-High** | Structural / Conductor Wear | Pole vertical alignment verification; inspect earthing wire; treat base corrosion | ₹8,000 |
| `WO-TANGEDCO-0044` | `POLE-ST05-002` | ST05 - Gopalasamy Kovil Street | `11.034584, 76.972052` | **P2-High** | Structural / Conductor Wear | Pole vertical alignment verification; inspect earthing wire; treat base corrosion | ₹8,000 |
| `WO-TANGEDCO-0045` | `POLE-ST05-003` | ST05 - Gopalasamy Kovil Street | `11.034671, 76.972176` | **P2-High** | Structural / Conductor Wear | Pole vertical alignment verification; inspect earthing wire; treat base corrosion | ₹8,000 |
| `WO-TANGEDCO-0046` | `POLE-ST05-004` | ST05 - Gopalasamy Kovil Street | `11.034758, 76.972301` | **P2-High** | Structural / Conductor Wear | Pole vertical alignment verification; inspect earthing wire; treat base corrosion | ₹8,000 |
| `WO-TANGEDCO-0047` | `POLE-ST05-005` | ST05 - Gopalasamy Kovil Street | `11.034845, 76.972425` | **P2-High** | Structural / Conductor Wear | Pole vertical alignment verification; inspect earthing wire; treat base corrosion | ₹8,000 |

*(Showing top 25 high-priority items. Full 108 records available in `tangedco_feeder_work_orders.csv`)*

### 4. Transformer Substation Load Redistribution Directive
* **ST08 Substation Cluster (TRANS-ST08-001 to 006)**: Cumulative installed capacity of 1500 kVA serves an intense commercial corridor resulting in a linear load density of **4120.9 kVA/km**. TANGEDCO Ganapathy Section must deploy data loggers to record peak 3-phase loading and schedule load-balancing transfers to adjacent Sanganur feeders.
